
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="On 2025-11-19 at 03:47 UTC, a 5-second utility power dip (a routine event that occurs 2-3 times per year at the Meridian Systems primary datacenter).">
      
      
      
        <link rel="canonical" href="https://grokdatum.github.io/grokdevops-wiki/library/postmortems/sev-3/ups-battery-degradation-power-loss/">
      
      
      
      
        
      
      
      <link rel="icon" href="../../../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.7">
    
    
      
        <title>Postmortem: UPS Battery Degradation Causes Rack Power Loss During Utility Blip - GrokDevOps Wiki</title>
      
    
    
      <link rel="stylesheet" href="../../../../assets/stylesheets/main.ec1eaa64.min.css">
      
        
        <link rel="stylesheet" href="../../../../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        
        <link rel="stylesheet" href="../../../../assets/external/fonts.googleapis.com/css.49ea35f2.css">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../../../_pagefind/pagefind-ui.css">
    
      <link rel="stylesheet" href="../../../../assets/css/search-fix.css">
    
    <script>__md_scope=new URL("../../../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  
<meta property="og:type" content="website" />
<meta property="og:title" content="Postmortem: UPS Battery Degradation Causes Rack Power Loss During Utility Blip - GrokDevOps Wiki" />
<meta property="og:description" content="On 2025-11-19 at 03:47 UTC, a 5-second utility power dip (a routine event that occurs 2-3 times per year at the Meridian Systems primary datacenter)." />
<meta property="og:image" content="https://grokdatum.github.io/grokdevops-wiki/assets/images/social/library/postmortems/sev-3/ups-battery-degradation-power-loss.png" />
<meta property="og:image:type" content="image/png" />
<meta property="og:image:width" content="1200" />
<meta property="og:image:height" content="630" />
<meta property="og:url" content="https://grokdatum.github.io/grokdevops-wiki/library/postmortems/sev-3/ups-battery-degradation-power-loss/" />
<meta property="twitter:card" content="summary_large_image" />
<meta property="twitter:title" content="Postmortem: UPS Battery Degradation Causes Rack Power Loss During Utility Blip - GrokDevOps Wiki" />
<meta property="twitter:description" content="On 2025-11-19 at 03:47 UTC, a 5-second utility power dip (a routine event that occurs 2-3 times per year at the Meridian Systems primary datacenter)." />
<meta property="twitter:image" content="https://grokdatum.github.io/grokdevops-wiki/assets/images/social/library/postmortems/sev-3/ups-battery-degradation-power-loss.png" />
</head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="indigo">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#postmortem-ups-battery-degradation-causes-rack-power-loss-during-utility-blip" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
        <aside class="md-banner">
          <div class="md-banner__inner md-grid md-typeset">
            
            
  300+ DevOps learning assets &mdash; <a href="../../../portal/">start with the Portal</a>

          </div>
          
        </aside>
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow md-header--lifted" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../../../.." title="GrokDevOps Wiki" class="md-header__button md-logo" aria-label="GrokDevOps Wiki" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 1h16a1 1 0 0 1 1 1v4a1 1 0 0 1-1 1H4a1 1 0 0 1-1-1V2a1 1 0 0 1 1-1m0 8h16a1 1 0 0 1 1 1v4a1 1 0 0 1-1 1H4a1 1 0 0 1-1-1v-4a1 1 0 0 1 1-1m0 8h16a1 1 0 0 1 1 1v4a1 1 0 0 1-1 1H4a1 1 0 0 1-1-1v-4a1 1 0 0 1 1-1M9 5h1V3H9zm0 8h1v-2H9zm0 8h1v-2H9zM5 3v2h2V3zm0 8v2h2v-2zm0 8v2h2v-2z"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            GrokDevOps Wiki
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Postmortem: UPS Battery Degradation Causes Rack Power Loss During Utility Blip
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="(prefers-color-scheme: light)" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="(prefers-color-scheme: dark)" data-md-color-scheme="slate" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    <label class="md-header__button md-icon" for="__search">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
    </label>
    <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <div id="pagefind-search" style="padding: 1rem;"></div>
  </div>
</div>
<script>
  document.addEventListener("DOMContentLoaded", function() {
    var searchEl = document.querySelector('[data-md-component="search"]');
    var container = document.getElementById("pagefind-search");
    var searchInit = false;

    // Material's JS will set searchEl.hidden = true when its search worker
    // fails to load. Watch for that and immediately undo it.
    if (searchEl) {
      var obs = new MutationObserver(function() {
        if (searchEl.hidden) {
          searchEl.hidden = false;
        }
      });
      obs.observe(searchEl, { attributes: true, attributeFilter: ["hidden"] });
      // Also force it visible right now in case Material already hid it
      searchEl.hidden = false;
    }

    function initPagefind() {
      if (searchInit || !container) return;
      searchInit = true;
      new PagefindUI({
        element: "#pagefind-search",
        showSubResults: true,
        showImages: false,
        resetStyles: false
      });
    }

    // Init Pagefind when search opens (toggle checked)
    var toggle = document.getElementById("__search");
    if (toggle) {
      toggle.addEventListener("change", function() {
        if (toggle.checked) {
          initPagefind();
          setTimeout(function() {
            var input = container ? container.querySelector("input") : null;
            if (input) input.focus();
          }, 100);
        }
      });
    }
  });
</script>
    
      <div class="md-header__source">
        <a href="https://github.com/grokdatum/grokdevops" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M173.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6m-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3m44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9M252.8 8C114.1 8 8 113.3 8 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C436.2 457.8 504 362.9 504 252 504 113.3 391.5 8 252.8 8M105.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1m-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7m32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1m-11.4-14.7c-1.6 1-1.6 3.6 0 5.9s4.3 3.3 5.6 2.3c1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2"/></svg>
  </div>
  <div class="md-source__repository">
    grokdatum/grokdevops
  </div>
</a>
      </div>
    
  </nav>
  
    
      
<nav class="md-tabs" aria-label="Tabs" data-md-component="tabs">
  <div class="md-grid">
    <ul class="md-tabs__list">
      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../.." class="md-tabs__link">
          
  
  
    
  
  Home

        </a>
      </li>
    
  

      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../../../../atoms/" class="md-tabs__link">
        
  
  
    
  
  Atoms

      </a>
    </li>
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../portal/" class="md-tabs__link">
          
  
  
    
  
  Portal

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../portal/interactive/" class="md-tabs__link">
          
  
  
    
  
  Practice

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../lessons/" class="md-tabs__link">
          
  
  
    
  
  Lessons

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../portal/ansible-hub/" class="md-tabs__link">
          
  
  
    
  
  Ansible

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../portal/security-plus-hub/" class="md-tabs__link">
          
  
  
    
  
  Security+

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../domains/linux/" class="md-tabs__link">
          
  
  
    
  
  Library

        </a>
      </li>
    
  

    
  

      
    </ul>
  </div>
</nav>
    
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


  


<nav class="md-nav md-nav--primary md-nav--lifted" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../../../.." title="GrokDevOps Wiki" class="md-nav__button md-logo" aria-label="GrokDevOps Wiki" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 1h16a1 1 0 0 1 1 1v4a1 1 0 0 1-1 1H4a1 1 0 0 1-1-1V2a1 1 0 0 1 1-1m0 8h16a1 1 0 0 1 1 1v4a1 1 0 0 1-1 1H4a1 1 0 0 1-1-1v-4a1 1 0 0 1 1-1m0 8h16a1 1 0 0 1 1 1v4a1 1 0 0 1-1 1H4a1 1 0 0 1-1-1v-4a1 1 0 0 1 1-1M9 5h1V3H9zm0 8h1v-2H9zm0 8h1v-2H9zM5 3v2h2V3zm0 8v2h2v-2zm0 8v2h2v-2z"/></svg>

    </a>
    GrokDevOps Wiki
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/grokdatum/grokdevops" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M173.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6m-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3m44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9M252.8 8C114.1 8 8 113.3 8 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C436.2 457.8 504 362.9 504 252 504 113.3 391.5 8 252.8 8M105.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1m-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7m32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1m-11.4-14.7c-1.6 1-1.6 3.6 0 5.9s4.3 3.3 5.6 2.3c1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2"/></svg>
  </div>
  <div class="md-source__repository">
    grokdatum/grokdevops
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
  
    <a href="../../../.." class="md-nav__link">
      
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../../atoms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Atoms
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
  
    <a href="../../../portal/" class="md-nav__link">
      
  
  
  <span class="md-ellipsis">
    
  
    Portal
  

    
  </span>
  
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
  
    <a href="../../../portal/interactive/" class="md-nav__link">
      
  
  
  <span class="md-ellipsis">
    
  
    Practice
  

    
  </span>
  
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
  
    <a href="../../../lessons/" class="md-nav__link">
      
  
  
  <span class="md-ellipsis">
    
  
    Lessons
  

    
  </span>
  
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
  
    <a href="../../../portal/ansible-hub/" class="md-nav__link">
      
  
  
  <span class="md-ellipsis">
    
  
    Ansible
  

    
  </span>
  
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
  
    <a href="../../../portal/security-plus-hub/" class="md-nav__link">
      
  
  
  <span class="md-ellipsis">
    
  
    Security+
  

    
  </span>
  
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
  
    
  
  
  
    <a href="../../../domains/linux/" class="md-nav__link">
      
  
  
  <span class="md-ellipsis">
    
  
    Library
  

    
  </span>
  
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

  

      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#executive-summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Executive Summary
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#timeline-all-times-utc" class="md-nav__link">
    <span class="md-ellipsis">
      
        Timeline (All times UTC)
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#impact" class="md-nav__link">
    <span class="md-ellipsis">
      
        Impact
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Impact">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#customer-impact" class="md-nav__link">
    <span class="md-ellipsis">
      
        Customer Impact
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#internal-impact" class="md-nav__link">
    <span class="md-ellipsis">
      
        Internal Impact
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#data-impact" class="md-nav__link">
    <span class="md-ellipsis">
      
        Data Impact
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#root-cause" class="md-nav__link">
    <span class="md-ellipsis">
      
        Root Cause
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Root Cause">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#what-happened-technical" class="md-nav__link">
    <span class="md-ellipsis">
      
        What Happened (Technical)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#contributing-factors" class="md-nav__link">
    <span class="md-ellipsis">
      
        Contributing Factors
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#what-we-got-lucky-about" class="md-nav__link">
    <span class="md-ellipsis">
      
        What We Got Lucky About
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#detection" class="md-nav__link">
    <span class="md-ellipsis">
      
        Detection
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Detection">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#how-we-detected" class="md-nav__link">
    <span class="md-ellipsis">
      
        How We Detected
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#why-we-didnt-detect-sooner" class="md-nav__link">
    <span class="md-ellipsis">
      
        Why We Didn't Detect Sooner
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#response" class="md-nav__link">
    <span class="md-ellipsis">
      
        Response
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Response">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#what-went-well" class="md-nav__link">
    <span class="md-ellipsis">
      
        What Went Well
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#what-went-poorly" class="md-nav__link">
    <span class="md-ellipsis">
      
        What Went Poorly
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#action-items" class="md-nav__link">
    <span class="md-ellipsis">
      
        Action Items
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#lessons-learned" class="md-nav__link">
    <span class="md-ellipsis">
      
        Lessons Learned
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#cross-references" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cross-References
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
                




              
              <article class="md-content__inner md-typeset">
                
                  

  <nav class="md-tags" >
    
      
      
      
      
        <a href="../../../portal/tags/#tag:postmortem" class="md-tag">postmortem</a>
      
    
  </nav>


  
  


<h1 id="postmortem-ups-battery-degradation-causes-rack-power-loss-during-utility-blip">Postmortem: UPS Battery Degradation Causes Rack Power Loss During Utility Blip<a class="headerlink" href="#postmortem-ups-battery-degradation-causes-rack-power-loss-during-utility-blip" title="Permanent link">&para;</a></h1>
<table>
<thead>
<tr>
<th>Field</th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>ID</strong></td>
<td>PM-025</td>
</tr>
<tr>
<td><strong>Date</strong></td>
<td>2025-11-19</td>
</tr>
<tr>
<td><strong>Severity</strong></td>
<td>SEV-3</td>
</tr>
<tr>
<td><strong>Duration</strong></td>
<td>0h 35m (detection to full recovery)</td>
</tr>
<tr>
<td><strong>Time to Detect</strong></td>
<td>2m</td>
</tr>
<tr>
<td><strong>Time to Mitigate</strong></td>
<td>8m (Kubernetes rescheduled pods); 33m (full data service recovery)</td>
</tr>
<tr>
<td><strong>Customer Impact</strong></td>
<td>None — Kubernetes rescheduled all affected pods before external latency thresholds were breached</td>
</tr>
<tr>
<td><strong>Revenue Impact</strong></td>
<td>None</td>
</tr>
<tr>
<td><strong>Teams Involved</strong></td>
<td>Datacenter Operations, Infrastructure Engineering, Data Services</td>
</tr>
<tr>
<td><strong>Postmortem Author</strong></td>
<td>Renata Kowalczyk</td>
</tr>
<tr>
<td><strong>Postmortem Date</strong></td>
<td>2025-11-22</td>
</tr>
</tbody>
</table>
<h2 id="executive-summary">Executive Summary<a class="headerlink" href="#executive-summary" title="Permanent link">&para;</a></h2>
<p>On 2025-11-19 at 03:47 UTC, a 5-second utility power dip (a routine event that occurs 2-3 times per year at the Meridian Systems primary datacenter) caused a hard power loss to racks 14 and 15. The UPS units in those racks, whose batteries had degraded to approximately 40% of rated capacity, were unable to bridge a 5-second gap that their 95%-capacity peers handled without incident. Approximately 30 servers went down hard without graceful shutdown. Kubernetes detected the node failures and rescheduled all affected pods within 8 minutes. Elasticsearch and Kafka, which had nodes on the affected racks, required 25 additional minutes to recover due to shard rebalancing and replica log replay. No customer-facing services were disrupted and no data was lost. The incident exposed a critical gap in UPS battery maintenance: batteries were 4.5 years old (the vendor recommends replacement at 3 years) and the alert threshold for battery health was set at 20% capacity — far too low to trigger timely replacement.</p>
<h2 id="timeline-all-times-utc">Timeline (All times UTC)<a class="headerlink" href="#timeline-all-times-utc" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Time</th>
<th>Event</th>
</tr>
</thead>
<tbody>
<tr>
<td>2025-11-19 03:47:12</td>
<td>5-second utility power dip begins at facility grid feed; UPS units across all 12 racks switch to battery mode</td>
</tr>
<tr>
<td>2025-11-19 03:47:12</td>
<td>Racks 1–13 and rack 16: UPS batteries at 75–95% capacity; bridging 5 seconds uses approximately 8% of rated capacity; no interruption</td>
</tr>
<tr>
<td>2025-11-19 03:47:14</td>
<td>Racks 14 and 15: UPS batteries at ~40% capacity; 5-second draw exceeds available energy; UPS units reach low-battery cutoff and power down output</td>
</tr>
<tr>
<td>2025-11-19 03:47:14</td>
<td>~30 servers in racks 14 and 15 lose power; no graceful shutdown; IPMI/BMC connections drop</td>
</tr>
<tr>
<td>2025-11-19 03:47:17</td>
<td>Utility power restored at facility feed; UPS units in racks 14–15 begin recharging</td>
</tr>
<tr>
<td>2025-11-19 03:47:22</td>
<td>Servers in racks 14–15 begin power-on sequence (automatic power restore configured in BIOS)</td>
</tr>
<tr>
<td>2025-11-19 03:47:30</td>
<td>Monitoring system detects node loss; Prometheus <code>up</code> gauge drops to 0 for 28 node targets</td>
</tr>
<tr>
<td>2025-11-19 03:48:00</td>
<td>PagerDuty fires: <code>NodeNotReady</code> for 28 Kubernetes nodes; on-call engineer Leandro Ferreira acknowledges</td>
</tr>
<tr>
<td>2025-11-19 03:49</td>
<td>Leandro contacts datacenter operations; confirms power event on racks 14–15 from DCIM dashboard</td>
</tr>
<tr>
<td>2025-11-19 03:50</td>
<td>Kubernetes node controller marks affected nodes <code>NotReady</code>; pod eviction begins</td>
</tr>
<tr>
<td>2025-11-19 03:52</td>
<td>Majority of rescheduled pods are running on surviving nodes; workload traffic normalizes</td>
</tr>
<tr>
<td>2025-11-19 03:55</td>
<td>Servers in racks 14–15 fully booted and rejoining the cluster (kubelet restarting)</td>
</tr>
<tr>
<td>2025-11-19 03:55</td>
<td>Elasticsearch shard rebalancing begins: 47 primary shards on affected nodes were abruptly terminated; replica promotion and rebalancing underway</td>
</tr>
<tr>
<td>2025-11-19 03:58</td>
<td>Kafka log recovery begins on 3 affected brokers: log truncation to last committed offset; partition leadership re-election in progress</td>
</tr>
<tr>
<td>2025-11-19 04:10</td>
<td>Kafka partition leadership re-election complete; all topics have active leaders; consumer lag begins recovering</td>
</tr>
<tr>
<td>2025-11-19 04:12</td>
<td>Affected nodes fully rejoined Kubernetes cluster; all node statuses <code>Ready</code></td>
</tr>
<tr>
<td>2025-11-19 04:15</td>
<td>Elasticsearch cluster health returns to <code>green</code>; all shards allocated and replicated</td>
</tr>
<tr>
<td>2025-11-19 04:22</td>
<td>Kafka consumer lag fully recovered; all consumer groups at head</td>
</tr>
<tr>
<td>2025-11-19 04:22</td>
<td>All systems nominal; Leandro closes incident</td>
</tr>
<tr>
<td>2025-11-19 08:30</td>
<td>Datacenter Ops team (Renata Kowalczyk) conducts UPS health audit across all 12 racks</td>
</tr>
</tbody>
</table>
<h2 id="impact">Impact<a class="headerlink" href="#impact" title="Permanent link">&para;</a></h2>
<h3 id="customer-impact">Customer Impact<a class="headerlink" href="#customer-impact" title="Permanent link">&para;</a></h3>
<p>None. All customer-facing services recovered within 8 minutes of the power event as Kubernetes rescheduled pods from failed nodes to healthy nodes. The recovery happened before any external synthetic monitoring thresholds (which require 3+ minutes of sustained failure) were breached. External API availability was 100% for the incident window as measured by external monitors.</p>
<h3 id="internal-impact">Internal Impact<a class="headerlink" href="#internal-impact" title="Permanent link">&para;</a></h3>
<ul>
<li><strong>Elasticsearch:</strong> 47 primary shards required replica promotion and re-sync. Cluster was in <code>yellow</code> health state (primaries active but some replicas still recovering) for approximately 20 minutes and <code>orange</code> (active rebalancing) for 8 minutes. Internal search and analytics queries were served from replicas throughout.</li>
<li><strong>Kafka:</strong> 3 of 9 brokers went down hard without flushing in-flight writes. Log recovery truncated each affected partition to the last committed offset. This introduced up to 300ms of message rewind for in-flight producers, which Kafka's at-least-once delivery guarantee handles via producer retries. No messages were permanently lost.</li>
<li><strong>Stateless services:</strong> All stateless pods rescheduled successfully within 8 minutes with no data exposure.</li>
<li><strong>Engineering time:</strong> Leandro Ferreira (on-call) spent 90 minutes on incident response and monitoring. Renata Kowalczyk spent 4 hours on postmortem, UPS audit, and remediation planning. Datacenter Ops spent 6 hours on the UPS battery audit across all 12 racks.</li>
<li><strong>30 servers required fsck on reboot</strong> due to unclean shutdown. Automated fsck added approximately 45-90 seconds to each server's boot time; all servers rejoined the cluster without manual intervention.</li>
</ul>
<h3 id="data-impact">Data Impact<a class="headerlink" href="#data-impact" title="Permanent link">&para;</a></h3>
<p>No data was permanently lost. Kafka's at-least-once delivery and Elasticsearch's replica-based redundancy absorbed the hard shutdowns. The Kafka truncation to last committed offset resulted in producer retries for at-most 300ms of messages, all of which were successfully re-delivered.</p>
<h2 id="root-cause">Root Cause<a class="headerlink" href="#root-cause" title="Permanent link">&para;</a></h2>
<h3 id="what-happened-technical">What Happened (Technical)<a class="headerlink" href="#what-happened-technical" title="Permanent link">&para;</a></h3>
<p>Uninterruptible Power Supply units (UPS) are the last line of defense between utility power interruptions and server hardware. Their battery banks are rated for a fixed capacity at installation and degrade over time through charge/discharge cycling and electrochemical aging. The manufacturer of the UPS units in racks 14 and 15 (APC Symmetra LX) specifies battery replacement at 3 years or when capacity drops below 80% of rated — whichever comes first.</p>
<p>The UPS units in racks 14 and 15 were installed in May 2021, making them 4.5 years old at the time of the incident. No battery replacement had been performed. The DCIM (Data Center Infrastructure Management) system monitored UPS battery health and was configured to alert at 20% remaining capacity — a threshold so low that the batteries were functionally useless by the time an alert would fire. The actual capacity at time of incident was approximately 40%, which is above the 20% alert threshold and therefore generated no alert. However, 40% capacity is insufficient to bridge even a 5-second power gap at full rack load.</p>
<p>The 5-second utility power dip is a known, recurring event at the Meridian Systems datacenter, occurring 2-3 times per year. All UPS units are expected to bridge this gap. For racks 14 and 15, the energy available during a 5-second bridge at full rack draw (approximately 12kW per rack) was exhausted before utility power was restored. The UPS low-battery protection circuit cut output power to avoid damaging the batteries further, causing an abrupt hard shutdown of all servers in the racks.</p>
<p>Servers with IPMI "automatic power restore on AC return" set to <code>Last State</code> (which restores power when utility is available) began booting immediately after the utility blip resolved — 5 seconds after the outage began. The brief outage was sufficient to corrupt in-flight writes on Kafka brokers and Elasticsearch nodes that had not flushed their write-ahead logs.</p>
<h3 id="contributing-factors">Contributing Factors<a class="headerlink" href="#contributing-factors" title="Permanent link">&para;</a></h3>
<ol>
<li><strong>UPS battery alert threshold set at 20% — far too low for operational usefulness:</strong> The DCIM alert threshold was configured when the batteries were new, without consideration for the degradation profile over time. A battery at 20% capacity cannot bridge even a 1-second power event at full load. The alert threshold should have been set at 75-80% (the vendor's replacement trigger) so that batteries are replaced before they become operationally ineffective, not after.</li>
<li><strong>Battery replacement schedule not enforced:</strong> The vendor recommends replacement at 3 years. The batteries were 4.5 years old. No maintenance contract renewal had been tracked, no calendar reminder or asset management alert existed for the replacement schedule, and responsibility for UPS maintenance had drifted between datacenter ops and a facilities team without clear ownership.</li>
<li><strong>No owner for UPS maintenance contract:</strong> The original UPS maintenance contract with APC had expired 18 months earlier. The contract included annual battery capacity testing and proactive replacement recommendations. Without the contract, there were no scheduled capacity tests and no vendor-initiated replacement notices.</li>
<li><strong>Power dip risk not incorporated into infrastructure risk model:</strong> The team's risk model documented server failures and network partitions as failure modes but did not explicitly model a utility power dip against the degradation profile of aging UPS batteries. The risk of a common, recurring event (utility blip 2-3x/year) was treated as fully mitigated by UPS presence, without accounting for battery age.</li>
</ol>
<h3 id="what-we-got-lucky-about">What We Got Lucky About<a class="headerlink" href="#what-we-got-lucky-about" title="Permanent link">&para;</a></h3>
<ol>
<li>Only 2 of 12 racks were affected — the 2 with the oldest UPS units (4.5 years old). The next-oldest units (racks 11–13, approximately 3.2 years old) still had sufficient capacity to bridge the 5-second gap. A utility dip of 15 seconds rather than 5 seconds would have exhausted those batteries as well, potentially taking 5 additional racks offline.</li>
<li>The Elasticsearch and Kafka clusters were designed with sufficient replica headroom that losing 2 of 9 nodes in each cluster did not cause quorum loss or data unavailability. If the affected racks had hosted a higher proportion of data service nodes (e.g., 4 of 9), the recovery path would have been significantly more complicated.</li>
<li>The power event occurred at 03:47 UTC — early morning, with very low traffic. If the event had occurred during peak traffic hours, the 8-minute pod rescheduling window would have coincided with high query volume, potentially causing visible latency increases even if no availability threshold was breached.</li>
</ol>
<h2 id="detection">Detection<a class="headerlink" href="#detection" title="Permanent link">&para;</a></h2>
<h3 id="how-we-detected">How We Detected<a class="headerlink" href="#how-we-detected" title="Permanent link">&para;</a></h3>
<p>Prometheus detected 28 nodes going offline simultaneously and fired a <code>NodeNotReady</code> alert within 30 seconds of the power event. The DCIM system also logged the UPS output power failure event with a timestamp of 03:47:14. Detection was fast because node-level monitoring was comprehensive and the alert threshold for <code>NodeNotReady</code> was set to fire immediately on any node entering the <code>NotReady</code> state (no minimum duration, given that simultaneous node loss at this scale is always actionable).</p>
<h3 id="why-we-didnt-detect-sooner">Why We Didn't Detect Sooner<a class="headerlink" href="#why-we-didnt-detect-sooner" title="Permanent link">&para;</a></h3>
<p>Detection was fast (2 minutes from event to alert acknowledgement). The monitoring gap was not in detecting the incident, but in detecting the pre-condition (degraded UPS batteries) before the incident occurred. The DCIM alert threshold of 20% capacity provided no warning that batteries were below the vendor's 80% replacement threshold. A properly set threshold (alert at &lt;75% capacity) would have fired months or years before the incident and triggered replacement before any operational impact.</p>
<h2 id="response">Response<a class="headerlink" href="#response" title="Permanent link">&para;</a></h2>
<h3 id="what-went-well">What Went Well<a class="headerlink" href="#what-went-well" title="Permanent link">&para;</a></h3>
<ol>
<li>Kubernetes node failure detection and pod rescheduling worked as designed. The 8-minute recovery for stateless workloads was within the expected bounds for the cluster configuration and represented effective infrastructure resilience.</li>
<li>Leandro Ferreira contacted datacenter operations immediately upon acknowledgement and received DCIM confirmation of the power event within 2 minutes, which eliminated all other possible root causes rapidly.</li>
<li>Elasticsearch and Kafka were both configured with sufficient replication (3x for Elasticsearch, replication factor 3 for Kafka) to absorb the loss of affected nodes without data loss or availability interruption.</li>
<li>The server BIOS setting (<code>automatic power restore: Last State</code>) caused servers to reboot immediately when utility power was restored, minimizing the time nodes spent offline and speeding Kubernetes recovery.</li>
</ol>
<h3 id="what-went-poorly">What Went Poorly<a class="headerlink" href="#what-went-poorly" title="Permanent link">&para;</a></h3>
<ol>
<li>The UPS battery alert threshold (20%) was dangerously misconfigured and had not been reviewed since the batteries were installed 4.5 years earlier. No periodic review of DCIM alert thresholds existed.</li>
<li>The UPS maintenance contract had lapsed 18 months before the incident with no active owner tracking the renewal or scheduling battery capacity tests.</li>
<li>Battery age and replacement schedule were not tracked in the infrastructure asset management system. The team had no visibility into when any UPS battery had been installed or when it was due for replacement.</li>
<li>The power dip risk model assumed UPS mitigation was binary (present/not present). Battery capacity degradation as a continuous risk factor was not modeled.</li>
</ol>
<h2 id="action-items">Action Items<a class="headerlink" href="#action-items" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>ID</th>
<th>Action</th>
<th>Priority</th>
<th>Owner</th>
<th>Status</th>
<th>Due Date</th>
</tr>
</thead>
<tbody>
<tr>
<td>PM-025-01</td>
<td>Replace UPS batteries in racks 14 and 15 immediately; conduct capacity test on all 12 racks; replace any battery bank below 80% rated capacity</td>
<td>P1</td>
<td>Renata Kowalczyk</td>
<td>In Progress</td>
<td>2025-11-26</td>
</tr>
<tr>
<td>PM-025-02</td>
<td>Update DCIM UPS battery health alert threshold from 20% to 75% (vendor replacement trigger); add a second alert at 85% as an advance warning</td>
<td>P1</td>
<td>Datacenter Operations</td>
<td>In Progress</td>
<td>2025-11-21</td>
</tr>
<tr>
<td>PM-025-03</td>
<td>Add UPS battery installation date and replacement due date to infrastructure asset management system; configure automated alert when any battery bank approaches 3-year lifecycle</td>
<td>P1</td>
<td>Renata Kowalczyk</td>
<td>Open</td>
<td>2025-12-03</td>
</tr>
<tr>
<td>PM-025-04</td>
<td>Renew APC UPS maintenance contract for all 12 racks; include annual capacity testing and proactive battery replacement notification in SLA</td>
<td>P1</td>
<td>Datacenter Operations</td>
<td>Open</td>
<td>2025-12-10</td>
</tr>
<tr>
<td>PM-025-05</td>
<td>Add utility power dip + degraded UPS battery scenario to the infrastructure risk register with quantified probability (2-3x/year event frequency × battery degradation rate)</td>
<td>P2</td>
<td>Infrastructure Engineering</td>
<td>Open</td>
<td>2025-12-10</td>
</tr>
<tr>
<td>PM-025-06</td>
<td>Review and document ownership matrix for all datacenter physical infrastructure (UPS, PDU, CRAC units, generators); ensure no maintenance responsibility gap exists</td>
<td>P2</td>
<td>Renata Kowalczyk</td>
<td>Open</td>
<td>2025-12-17</td>
</tr>
</tbody>
</table>
<h2 id="lessons-learned">Lessons Learned<a class="headerlink" href="#lessons-learned" title="Permanent link">&para;</a></h2>
<ol>
<li><strong>Infrastructure alert thresholds must reflect operational reality, not worst-case states.</strong> A UPS battery alert at 20% capacity provides no actionable lead time — the battery is already operationally useless before the alert fires. Alert thresholds for degradable resources (batteries, disk, capacitor banks) should be set at the point where the resource should be replaced or repaired, not at the point where it has completely failed.</li>
<li><strong>Maintenance contracts are not optional for critical physical infrastructure.</strong> Software systems have automated dependency tracking and CVE feeds; physical infrastructure depends on vendor relationships, maintenance schedules, and proactive capacity testing. When a maintenance contract lapses, the organization loses the institutional pressure and scheduling mechanisms that prevent hardware from quietly degrading past safe operating parameters.</li>
<li><strong>Risk models must account for continuous degradation, not just binary failure.</strong> A UPS being "present" is not equivalent to a UPS being effective. Any resource that degrades over time (batteries, disks, bearings, seals) must be modeled with a degradation curve, not a binary healthy/failed state. The difference between a 95%-capacity battery and a 40%-capacity battery is invisible in a binary model but is the difference between riding out a 5-second outage and losing two racks of servers.</li>
</ol>
<h2 id="cross-references">Cross-References<a class="headerlink" href="#cross-references" title="Permanent link">&para;</a></h2>
<ul>
<li><strong>Failure Pattern:</strong> Infrastructure degradation — physical resource (UPS battery) degraded past operational effectiveness without detection due to misconfigured monitoring threshold and lapsed maintenance contract</li>
<li><strong>Topic Packs:</strong> Datacenter power infrastructure, UPS design and maintenance, Kubernetes node failure and rescheduling, Elasticsearch shard recovery, Kafka partition recovery</li>
<li><strong>Runbook:</strong> <code>runbooks/datacenter/ups-battery-replacement.md</code>, <code>runbooks/kubernetes/node-mass-failure-recovery.md</code></li>
<li><strong>Decision Tree:</strong> Mass node failure alert → correlate with DCIM power events → UPS output state → battery capacity → replacement vs. temporary load reduction decision</li>
</ul>







  
    
  
  
    
  


  <aside class="md-source-file">
    
      
  <span class="md-source-file__fact">
    <span class="md-icon" title="Last update">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M21 13.1c-.1 0-.3.1-.4.2l-1 1 2.1 2.1 1-1c.2-.2.2-.6 0-.8l-1.3-1.3c-.1-.1-.2-.2-.4-.2m-1.9 1.8-6.1 6V23h2.1l6.1-6.1zM12.5 7v5.2l4 2.4-1 1L11 13V7zM11 21.9c-5.1-.5-9-4.8-9-9.9C2 6.5 6.5 2 12 2c5.3 0 9.6 4.1 10 9.3-.3-.1-.6-.2-1-.2s-.7.1-1 .2C19.6 7.2 16.2 4 12 4c-4.4 0-8 3.6-8 8 0 4.1 3.1 7.5 7.1 7.9l-.1.2z"/></svg>
    </span>
    <span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-datetime" title="April 8, 2026 23:43:45 UTC">April 8, 2026 23:43:45</span>
  </span>

    
    
      
  <span class="md-source-file__fact">
    <span class="md-icon" title="Created">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M14.47 15.08 11 13V7h1.5v5.25l3.08 1.83c-.41.28-.79.62-1.11 1m-1.39 4.84c-.36.05-.71.08-1.08.08-4.42 0-8-3.58-8-8s3.58-8 8-8 8 3.58 8 8c0 .37-.03.72-.08 1.08.69.1 1.33.32 1.92.64.1-.56.16-1.13.16-1.72 0-5.5-4.5-10-10-10S2 6.5 2 12s4.47 10 10 10c.59 0 1.16-.06 1.72-.16-.32-.59-.54-1.23-.64-1.92M18 15v3h-3v2h3v3h2v-3h3v-2h-3v-3z"/></svg>
    </span>
    <span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-datetime" title="March 19, 2026 23:53:02 UTC">March 19, 2026 23:53:02</span>
  </span>

    
    
    
  </aside>





                
              </article>
            </div>
          
          
  <script>var tabs=__md_get("__tabs");if(Array.isArray(tabs))e:for(var set of document.querySelectorAll(".tabbed-set")){var labels=set.querySelector(".tabbed-labels");for(var tab of tabs)for(var label of labels.getElementsByTagName("label"))if(label.innerText.trim()===tab){var input=document.getElementById(label.htmlFor);input.checked=!0;continue e}}</script>

<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "../../../..", "features": ["navigation.instant", "navigation.instant.prefetch", "navigation.tracking", "navigation.tabs", "navigation.tabs.sticky", "navigation.sections", "navigation.top", "navigation.indexes", "content.code.copy", "content.code.annotate", "content.tabs.link", "navigation.prune", "navigation.footer", "navigation.path", "toc.follow"], "search": "../../../../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": null}</script>
    
    
      <script src="../../../../assets/javascripts/bundle.d7400e89.min.js"></script>
      
        <script src="../../../../_pagefind/pagefind-ui.js"></script>
      
        <script src="../../../portal/js/random-content.js"></script>
      
        <script src="../../../portal/js/tier-filter.js"></script>
      
        <script src="../../../../assets/external/d3js.org/d3.v7.min.js"></script>
      
        <script src="../../../portal/js/graph.js"></script>
      
        <script src="../../../../assets/external/cdn.jsdelivr.net/npm/minisearch@7/dist/umd/index.min.js"></script>
      
        <script src="../../../portal/js/fuzzy-search.js"></script>
      
    
  </body>
</html>